within Buildings.Examples.VAVReheat.BaseClasses.MultiZoneVAV;
model Guideline36VAV "Variable air volume flow system with terminal reheat"
  extends Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop(
    amb(nPorts=3),
    damOut(dpDamper_nominal=10, dpFixed_nominal=10),
    freSta(lockoutTime=3600));

  parameter Modelica.SIunits.VolumeFlowRate VPriSysMax_flow=m_flow_nominal/1.2
    "Maximum expected system primary airflow rate at design stage";
  parameter Modelica.SIunits.VolumeFlowRate minZonPriFlo[numZon]=conVAVZon.VDisSetMin_flow
    "Minimum expected zone primary flow rate";
  parameter Modelica.SIunits.Time samplePeriod=120
    "Sample period of component, set to the same value as the trim and respond that process yPreSetReq";
  parameter Modelica.SIunits.PressureDifference dpDisRetMax=40
    "Maximum return fan discharge static pressure setpoint";

  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVZon[numZon](
    V_flow_nominal=m_flow_nominalZon/1.2,
    AFlo=AFlo,
    each final samplePeriod=samplePeriod,
    VDisSetMin_flow=
      {max(1.5*VOA_flow_nominalZon[i], 0.15*m_flow_nominalZon[i]/1.2)
      for i in 1:numZon},
    VDisHeaSetMax_flow=ratVFloHea*m_flow_nominalZon/1.2)
    "Controller for terminal unit for each zone"
    annotation (Placement(transformation(extent={{530,84},{550,104}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum TZonResReq(nin=numZon)
    "Number of zone temperature requests"
    annotation (Placement(transformation(extent={{300,360},{320,380}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum PZonResReq(nin=numZon)
    "Number of zone pressure requests"
    annotation (Placement(transformation(extent={{300,320},{320,340}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swiFreSta "Switch for freeze stat"
    annotation (Placement(transformation(extent={{60,-202},{80,-182}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant yFreHeaCoi(final k=1)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{0,-192},{20,-172}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Controller conAHU(
    kMinOut=0.03,
    final pMaxSet=410,
    final yFanMin=yFanMin,
    final VPriSysMax_flow=VPriSysMax_flow,
    final peaSysPop=divP*sum({ratP_A*AFlo[i] for i in 1:numZon}))
    "AHU controller"
    annotation (Placement(transformation(extent={{340,512},{420,640}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Zone
    zonOutAirSet[numZon](
    final AFlo=AFlo,
    final have_occSen=fill(false, numZon),
    final have_winSen=fill(false, numZon),
    final desZonPop={ratP_A*AFlo[i] for i in 1:numZon},
    final minZonPriFlo=minZonPriFlo)
    "Zone level calculation of the minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{220,580},{240,600}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.SumZone
    zonToSys(final numZon=numZon) "Sum up zone calculation output"
    annotation (Placement(transformation(extent={{280,570},{300,590}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRep1(final nout=numZon)
    "Replicate design uncorrected minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{460,580},{480,600}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep1(final nout=numZon)
    "Replicate signal whether the outdoor airflow is required"
    annotation (Placement(transformation(extent={{460,550},{480,570}})));

  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.ZoneStatus zonSta[numZon]
    "Check zone temperature status"
    annotation (Placement(transformation(extent={{-220,268},{-200,296}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.GroupStatus zonGroSta(
    final numZon=numZon) "Check zone group status according to the zones status"
    annotation (Placement(transformation(extent={{-160,260},{-140,300}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.OperationMode
    opeModSel(final numZon=numZon)
    annotation (Placement(transformation(extent={{-100,284},{-80,316}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.SetPoints.ZoneTemperatures
    TZonSet[numZon](
    final have_occSen=fill(false, numZon),
    final have_winSen=fill(false, numZon))  "Zone setpoint"
    annotation (Placement(transformation(extent={{-100,180},{-80,208}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant warCooTim[numZon](
    final k=fill(1800, numZon)) "Warm up and cool down time"
    annotation (Placement(transformation(extent={{-300,370},{-280,390}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant falSta[numZon](
    final k=fill(false, numZon))
    "All windows are closed, no zone has override switch"
    annotation (Placement(transformation(extent={{-300,330},{-280,350}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRep(nout=numZon)
    "Assume all zones have same occupancy schedule"
    annotation (Placement(transformation(extent={{-200,-190},{-180,-170}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep(nout=numZon)
    "Assume all zones have same occupancy schedule"
    annotation (Placement(transformation(extent={{-200,-150},{-180,-130}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant demLimLev[numZon](
    final  k=fill(0, numZon)) "Demand limit level, assumes to be 0"
    annotation (Placement(transformation(extent={{-300,120},{-280,140}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerReplicator intRep(
    final nout=numZon)
    "All zones in same operation mode"
    annotation (Placement(transformation(extent={{-140,220},{-120,240}})));

equation
  connect(TRooAir, conVAVZon.TZon) annotation (Line(
      points={{-350,250},{518,250},{518,94},{528,94}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(conVAVZon.TDis,zon.TSup)  annotation (Line(points={{528,88},{466,88},{
          466,74},{620,74},{620,48},{612,48}},  color={0,0,127}));
  connect(zon.yVAV,conVAVZon. yDam) annotation (Line(points={{566,52},{556,52},{
          556,100},{552,100}},
                             color={0,0,127}));

  connect(conVAVZon.yZonTemResReq, TZonResReq.u)
    annotation (Line(
      points={{552,90},{554,90},{554,220},{280,220},{280,370},{298,370}},
      color={255,127,0}));
  connect(conVAVZon.yZonPreResReq, PZonResReq.u)
    annotation (Line(
      points={{552,86},{558,86},{558,214},{288,214},{288,330},{298,330}},
      color={255,127,0}));

  connect(conVAVZon.VDis_flow,zon.VSup_flow)  annotation (Line(points={{528,92},
          {522,92},{522,74},{620,74},{620,56},{612,56}},
                                         color={0,0,127}));

  for i in 1:numZon loop
    connect(TSup.T,conVAVZon[i].TSupAHU)
      annotation (Line(
        points={{340,-29},{340,-20},{462,-20},{462,86},{528,86}},
        color={0,0,127}));
    connect(opeModSel.yOpeMod,conVAVZon[i].uOpeMod)
      annotation (Line(
        points={{-78,300},{-16,300},{-16,76},{506,76},{506,84},{528,84}},
        color={255,127,0}));
  end for;

  connect(swiFreSta.y, gaiHeaCoi.u) annotation (Line(points={{82,-192},{88,-192},
          {88,-182},{120,-182}},color={0,0,127}));
  connect(yFreHeaCoi.y, swiFreSta.u1) annotation (Line(points={{22,-182},{40,-182},
          {40,-184},{58,-184}}, color={0,0,127}));
  connect(zonToSys.ySumDesZonPop, conAHU.sumDesZonPop) annotation (Line(points={{302,589},
          {308,589},{308,609.778},{336,609.778}},           color={0,0,127}));
  connect(zonToSys.VSumDesPopBreZon_flow, conAHU.VSumDesPopBreZon_flow)
    annotation (Line(points={{302,586},{310,586},{310,604.444},{336,604.444}},
        color={0,0,127}));
  connect(zonToSys.VSumDesAreBreZon_flow, conAHU.VSumDesAreBreZon_flow)
    annotation (Line(points={{302,583},{312,583},{312,599.111},{336,599.111}},
        color={0,0,127}));
  connect(zonToSys.yDesSysVenEff, conAHU.uDesSysVenEff) annotation (Line(points={{302,580},
          {314,580},{314,593.778},{336,593.778}},           color={0,0,127}));
  connect(zonToSys.VSumUncOutAir_flow, conAHU.VSumUncOutAir_flow) annotation (
      Line(points={{302,577},{316,577},{316,588.444},{336,588.444}}, color={0,0,
          127}));
  connect(zonToSys.VSumSysPriAir_flow, conAHU.VSumSysPriAir_flow) annotation (
      Line(points={{302,571},{318,571},{318,583.111},{336,583.111}}, color={0,0,
          127}));
  connect(zonToSys.uOutAirFra_max, conAHU.uOutAirFra_max) annotation (Line(
        points={{302,574},{320,574},{320,577.778},{336,577.778}}, color={0,0,127}));
  connect(zonOutAirSet.yDesZonPeaOcc, zonToSys.uDesZonPeaOcc) annotation (Line(
        points={{242,599},{270,599},{270,588},{278,588}},     color={0,0,127}));
  connect(zonOutAirSet.VDesPopBreZon_flow, zonToSys.VDesPopBreZon_flow)
    annotation (Line(points={{242,596},{268,596},{268,586},{278,586}},
                                                     color={0,0,127}));
  connect(zonOutAirSet.VDesAreBreZon_flow, zonToSys.VDesAreBreZon_flow)
    annotation (Line(points={{242,593},{266,593},{266,584},{278,584}},
        color={0,0,127}));
  connect(zonOutAirSet.yDesPriOutAirFra, zonToSys.uDesPriOutAirFra) annotation (
     Line(points={{242,590},{264,590},{264,578},{278,578}},     color={0,0,127}));
  connect(zonOutAirSet.VUncOutAir_flow, zonToSys.VUncOutAir_flow) annotation (
      Line(points={{242,587},{262,587},{262,576},{278,576}},     color={0,0,127}));
  connect(zonOutAirSet.yPriOutAirFra, zonToSys.uPriOutAirFra)
    annotation (Line(points={{242,584},{260,584},{260,574},{278,574}},
                                                     color={0,0,127}));
  connect(zonOutAirSet.VPriAir_flow, zonToSys.VPriAir_flow) annotation (Line(
        points={{242,581},{258,581},{258,572},{278,572}},     color={0,0,127}));
  connect(conAHU.yAveOutAirFraPlu, zonToSys.yAveOutAirFraPlu) annotation (Line(
        points={{424,586.667},{440,586.667},{440,468},{270,468},{270,582},{278,
          582}},
        color={0,0,127}));
  connect(conAHU.VDesUncOutAir_flow, reaRep1.u) annotation (Line(points={{424,
          597.333},{440,597.333},{440,590},{458,590}},
                                              color={0,0,127}));
  connect(reaRep1.y, zonOutAirSet.VUncOut_flow_nominal) annotation (Line(points={{482,590},
          {490,590},{490,464},{210,464},{210,581},{218,581}},          color={0,
          0,127}));
  connect(conAHU.yReqOutAir, booRep1.u) annotation (Line(points={{424,565.333},
          {444,565.333},{444,560},{458,560}},color={255,0,255}));
  connect(booRep1.y, zonOutAirSet.uReqOutAir) annotation (Line(points={{482,560},
          {496,560},{496,460},{206,460},{206,593},{218,593}}, color={255,0,255}));
  connect(TRooAir, zonOutAirSet.TZon) annotation (Line(points={{-350,250},{-320,
          250},{-320,590},{218,590}},                               color={0,0,127}));
  connect(TZonResReq.y, conAHU.uZonTemResReq) annotation (Line(points={{322,370},
          {330,370},{330,526.222},{336,526.222}}, color={255,127,0}));
  connect(PZonResReq.y, conAHU.uZonPreResReq) annotation (Line(points={{322,330},
          {326,330},{326,520.889},{336,520.889}}, color={255,127,0}));
  connect(TOut.y, conAHU.TOut) annotation (Line(points={{-279,180},{-260,180},{
          -260,625.778},{336,625.778}},
                                   color={0,0,127}));
  connect(dpDisSupFan.p_rel, conAHU.ducStaPre) annotation (Line(points={{311,0},
          {160,0},{160,620.444},{336,620.444}}, color={0,0,127}));
  connect(TSup.T, conAHU.TSup) annotation (Line(points={{340,-29},{340,-20},{
          152,-20},{152,567.111},{336,567.111}},
                                             color={0,0,127}));
  connect(TRet.T, conAHU.TOutCut) annotation (Line(points={{100,151},{100,
          561.778},{336,561.778}},
                          color={0,0,127}));
  connect(VOut1.V_flow, conAHU.VOut_flow) annotation (Line(points={{-80,-29},{
          -80,-20},{-60,-20},{-60,546},{138,546},{138,545.778},{336,545.778}},
                                       color={0,0,127}));
  connect(TMix.T, conAHU.TMix) annotation (Line(points={{40,-29},{40,538.667},{
          336,538.667}},
                     color={0,0,127}));
  connect(conAHU.yOutDamPos, damOut.y) annotation (Line(points={{424,522.667},{
          448,522.667},{448,36},{-40,36},{-40,-28}},
                                                 color={0,0,127}));
  connect(conAHU.yRetDamPos, damRet.y) annotation (Line(points={{424,533.333},{
          442,533.333},{442,40},{-20,40},{-20,-10},{-12,-10}},
                                                     color={0,0,127}));
  connect(conAHU.yCoo, gaiCooCoi.u) annotation (Line(points={{424,544},{452,544},
          {452,-274},{220,-274},{220,-182}},         color={0,0,127}));
  connect(conAHU.yHea, swiFreSta.u3) annotation (Line(points={{424,554.667},{
          458,554.667},{458,-280},{40,-280},{40,-200},{58,-200}},
                                                              color={0,0,127}));
  connect(conAHU.ySupFanSpe, fanSup.y) annotation (Line(points={{424,618.667},{
          432,618.667},{432,-14},{310,-14},{310,-28}},
                                                   color={0,0,127}));
  connect(zon.y_actual,conVAVZon.yDam_actual)  annotation (Line(points={{612,40},
          {620,40},{620,74},{518,74},{518,90},{528,90}}, color={0,0,127}));
  connect(warCooTim.y, zonSta.cooDowTim) annotation (Line(points={{-278,380},{-240,
          380},{-240,290},{-222,290}}, color={0,0,127}));
  connect(warCooTim.y, zonSta.warUpTim) annotation (Line(points={{-278,380},{-240,
          380},{-240,286},{-222,286}}, color={0,0,127}));
  connect(TRooAir, zonSta.TZon) annotation (Line(points={{-350,250},{-320,250},
          {-320,274},{-222,274}},                                      color={0,
          0,127}));
  connect(zonSta.yCooTim, zonGroSta.uCooTim) annotation (Line(points={{-198,295},
          {-176,295},{-176,291},{-162,291}}, color={0,0,127}));
  connect(zonSta.yWarTim, zonGroSta.uWarTim) annotation (Line(points={{-198,293},
          {-178,293},{-178,289},{-162,289}}, color={0,0,127}));
  connect(zonSta.yOccHeaHig, zonGroSta.uOccHeaHig) annotation (Line(points={{-198,
          288},{-180,288},{-180,285},{-162,285}}, color={255,0,255}));
  connect(zonSta.yHigOccCoo, zonGroSta.uHigOccCoo)
    annotation (Line(points={{-198,283},{-162,283}}, color={255,0,255}));
  connect(zonSta.THeaSetOff, zonGroSta.THeaSetOff) annotation (Line(points={{-198,
          280},{-182,280},{-182,277},{-162,277}}, color={0,0,127}));
  connect(zonSta.yUnoHeaHig, zonGroSta.uUnoHeaHig) annotation (Line(points={{-198,
          278},{-188,278},{-188,279},{-162,279}}, color={255,0,255}));
  connect(zonSta.yEndSetBac, zonGroSta.uEndSetBac) annotation (Line(points={{-198,
          276},{-188,276},{-188,275},{-162,275}}, color={255,0,255}));
  connect(zonSta.TCooSetOff, zonGroSta.TCooSetOff) annotation (Line(points={{-198,
          273},{-190,273},{-190,269},{-162,269}}, color={0,0,127}));
  connect(zonSta.yHigUnoCoo, zonGroSta.uHigUnoCoo)
    annotation (Line(points={{-198,271},{-162,271}}, color={255,0,255}));
  connect(zonSta.yEndSetUp, zonGroSta.uEndSetUp) annotation (Line(points={{-198,
          269},{-192,269},{-192,267},{-162,267}}, color={255,0,255}));
  connect(falSta.y, zonGroSta.uWin) annotation (Line(points={{-278,340},{-172,
          340},{-172,261},{-162,261}}, color={255,0,255}));
  connect(occSch.tNexOcc, reaRep.u) annotation (Line(points={{-297,-204},{-236,
          -204},{-236,-180},{-202,-180}}, color={0,0,127}));
  connect(reaRep.y, zonGroSta.tNexOcc) annotation (Line(points={{-178,-180},{-164,
          -180},{-164,295},{-162,295}}, color={0,0,127}));
  connect(occSch.occupied, booRep.u) annotation (Line(points={{-297,-216},{-220,
          -216},{-220,-140},{-202,-140}}, color={255,0,255}));
  connect(booRep.y, zonGroSta.uOcc) annotation (Line(points={{-178,-140},{-166,
          -140},{-166,297},{-162,297}}, color={255,0,255}));
  connect(falSta.y, zonGroSta.zonOcc) annotation (Line(points={{-278,340},{-172,
          340},{-172,299},{-162,299}}, color={255,0,255}));
  connect(zonGroSta.uGroOcc, opeModSel.uOcc) annotation (Line(points={{-138,299},
          {-136,299},{-136,314},{-102,314}}, color={255,0,255}));
  connect(zonGroSta.nexOcc, opeModSel.tNexOcc) annotation (Line(points={{-138,
          297},{-134,297},{-134,312},{-102,312}}, color={0,0,127}));
  connect(zonGroSta.yCooTim, opeModSel.maxCooDowTim) annotation (Line(points={{
          -138,293},{-132,293},{-132,310},{-102,310}}, color={0,0,127}));
  connect(zonGroSta.yWarTim, opeModSel.maxWarUpTim) annotation (Line(points={{-138,
          291},{-128,291},{-128,306},{-102,306}}, color={0,0,127}));
  connect(zonGroSta.yOccHeaHig, opeModSel.uOccHeaHig) annotation (Line(points={
          {-138,287},{-126,287},{-126,304},{-102,304}}, color={255,0,255}));
  connect(zonGroSta.yHigOccCoo, opeModSel.uHigOccCoo) annotation (Line(points={
          {-138,285},{-130,285},{-130,308},{-102,308}}, color={255,0,255}));
  connect(zonGroSta.yColZon, opeModSel.totColZon) annotation (Line(points={{-138,
          282},{-122,282},{-122,300},{-102,300}}, color={255,127,0}));
  connect(zonGroSta.ySetBac, opeModSel.uSetBac) annotation (Line(points={{-138,280},
          {-120,280},{-120,298},{-102,298}},      color={255,0,255}));
  connect(zonGroSta.yEndSetBac, opeModSel.uEndSetBac) annotation (Line(points={{-138,
          278},{-118,278},{-118,296},{-102,296}},       color={255,0,255}));
  connect(zonGroSta.TZonMax, opeModSel.TZonMax) annotation (Line(points={{-138,267},
          {-116,267},{-116,294},{-102,294}},      color={0,0,127}));
  connect(zonGroSta.TZonMin, opeModSel.TZonMin) annotation (Line(points={{-138,265},
          {-114,265},{-114,292},{-102,292}},      color={0,0,127}));
  connect(zonGroSta.yHotZon, opeModSel.totHotZon) annotation (Line(points={{-138,
          275},{-112,275},{-112,290},{-102,290}}, color={255,127,0}));
  connect(zonGroSta.ySetUp, opeModSel.uSetUp) annotation (Line(points={{-138,273},
          {-110,273},{-110,288},{-102,288}},      color={255,0,255}));
  connect(zonGroSta.yEndSetUp, opeModSel.uEndSetUp) annotation (Line(points={{-138,
          271},{-108,271},{-108,286},{-102,286}}, color={255,0,255}));
  connect(zonSta.THeaSetOn, TZonSet.TZonHeaSetOcc) annotation (Line(points={{
          -198,290},{-186,290},{-186,198},{-102,198}}, color={0,0,127}));
  connect(zonSta.THeaSetOff, TZonSet.TZonHeaSetUno) annotation (Line(points={{
          -198,280},{-182,280},{-182,196},{-102,196}}, color={0,0,127}));
  connect(zonSta.TCooSetOn, TZonSet.TZonCooSetOcc) annotation (Line(points={{
          -198,285},{-184,285},{-184,203},{-102,203}}, color={0,0,127}));
  connect(zonSta.TCooSetOff, TZonSet.TZonCooSetUno) annotation (Line(points={{
          -198,273},{-190,273},{-190,201},{-102,201}}, color={0,0,127}));
  connect(demLimLev.y, TZonSet.uCooDemLimLev) annotation (Line(points={{-278,130},
          {-120,130},{-120,188},{-102,188}},      color={255,127,0}));
  connect(demLimLev.y, TZonSet.uHeaDemLimLev) annotation (Line(points={{-278,130},
          {-120,130},{-120,186},{-102,186}},      color={255,127,0}));
  connect(opeModSel.yOpeMod, conAHU.uOpeMod) annotation (Line(points={{-78,300},
          {-18,300},{-18,531.556},{336,531.556}}, color={255,127,0}));
  connect(TZonSet[1].TZonHeaSet, conAHU.TZonHeaSet) annotation (Line(points={{-78,194},
          {-36,194},{-36,636.444},{336,636.444}},          color={0,0,127}));
  connect(TZonSet[1].TZonCooSet, conAHU.TZonCooSet) annotation (Line(points={{-78,202},
          {-26,202},{-26,631.111},{336,631.111}},          color={0,0,127}));
  connect(TZonSet.TZonHeaSet,conVAVZon. TZonHeaSet) annotation (Line(points={{-78,194},
          {482,194},{482,104},{528,104}},          color={0,0,127}));
  connect(TZonSet.TZonCooSet,conVAVZon. TZonCooSet) annotation (Line(points={{-78,202},
          {476,202},{476,102},{528,102}},          color={0,0,127}));
  connect(opeModSel.yOpeMod, intRep.u) annotation (Line(points={{-78,300},{-18,
          300},{-18,250},{-160,250},{-160,230},{-142,230}}, color={255,127,0}));
  connect(intRep.y, TZonSet.uOpeMod) annotation (Line(points={{-118,230},{-110,
          230},{-110,207},{-102,207}}, color={255,127,0}));
  connect(zonGroSta.yOpeWin, opeModSel.uOpeWin) annotation (Line(points={{-138,261},
          {-124,261},{-124,302},{-102,302}}, color={255,127,0}));
  connect(conVAVZon.yVal,gaiHeaCoiZon.u)
    annotation (Line(points={{552,95},{552,78},{518,78},{518,40},{492,40}},
                                                           color={0,0,127}));

  connect(zon.TSup, zonOutAirSet.TDis) annotation (Line(points={{612,48},{620,48},{
          620,160},{180,160},{180,588},{200,588},{200,587},{218,587}}, color={0,0,127}));
  connect(zon.VSup_flow, zonOutAirSet.VDis_flow) annotation (Line(points={{612,56},
          {620,56},{620,160},{180,160},{180,584},{218,584}}, color={0,0,127}));
  connect(TRooAir, zonGroSta.TZon) annotation (Line(points={{-350,250},{-256,250},
          {-256,263},{-162,263}}, color={0,0,127}));

  connect(amb.ports[3], TRet.port_b) annotation (Line(points={{-114,-45},{-100,
          -45},{-100,140},{90,140}}, color={0,127,255}));
  connect(freSta.y, swiFreSta.u2) annotation (Line(points={{-38,-90},{40,-90},{
          40,-192},{58,-192}}, color={255,0,255}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-380,-300},{
            680,680}})),
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop\">
Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop</a>
for a description of the HVAC system and the building envelope.
</p>
<p>
The control is based on ASHRAE Guideline 36, and implemented
using the sequences from the library
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1\">
Buildings.Controls.OBC.ASHRAE.G36_PR1</a> for
multi-zone VAV systems with economizer. The schematic diagram of the HVAC and control
sequence is shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavControlSchematics.png\" border=\"1\"/>
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
Note that this model, because of the frequent time sampling,
has longer computing time than
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
The reason is that the time integrator cannot make large steps
because it needs to set a time step each time the control samples
its input.
</p>
</html>", revisions="<html>
<ul>
<li>
April 30, 2021, by Michael Wetter:<br/>
Reformulated replaceable class and introduced floor areas in base class
to avoid access of components that are not in the constraining type.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2471\">issue #2471</a>.
</li>
<li>
April 16, 2021, by Michael Wetter:<br/>
Refactored model to implement the economizer dampers directly in
<code>Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop</code> rather than through the
model of a mixing box. Since the version of the Guideline 36 model has no exhaust air damper,
this leads to simpler equations.
<br/> This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2454\">issue #2454</a>.
</li>
<li>
March 15, 2021, by David Blum:<br/>
Change component name <code>yOutDam</code> to <code>yExhDam</code>
and update documentation graphic to include relief damper.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2399\">#2399</a>.
</li>
<li>
July 10, 2020, by Antoine Gautier:<br/>
Changed design and control parameters for outdoor air flow.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2019\">#2019</a>
</li>
<li>
June 15, 2020, by Jianjun Hu:<br/>
Upgraded sequence of specifying operating mode according to G36 official release.
</li>
<li>
April 20, 2020, by Jianjun Hu:<br/>
Exported actual VAV damper position as the measured input data for terminal controller.<br/>
This is
for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1873\">issue #1873</a>
</li>
<li>
March 20, 2020, by Jianjun Hu:<br/>
Replaced the AHU controller with reimplemented one. The new controller separates the
zone level calculation from the system level calculation and does not include
vector-valued calculations.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1829\">#1829</a>.
</li>
<li>
March 09, 2020, by Jianjun Hu:<br/>
Replaced the block that calculates operation mode and zone temperature setpoint,
with the new one that does not include vector-valued calculations.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1709\">#1709</a>.
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&deg;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/Guideline36.mos"
        "Simulate and plot"),
    experiment(StopTime=172800, Tolerance=1e-06),
    Icon(coordinateSystem(                                 preserveAspectRatio=false,
          extent={{-100,-100},{100,100}})));
end Guideline36VAV;
